
Version,
  23.2;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Greenhouse Zone Main,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse Space Main,                  !- Name
  Greenhouse Zone Main,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse Type Main;                   !- Space Type

SpaceList,
  Greenhouse Type Main,                   !- Name
  Greenhouse Space Main;                  !- Space Name 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1.67, 0,                             !- X,Y,Z Vertex 2 {m}
  4, 1.67, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  36, 1.67, 0,                            !- X,Y,Z Vertex 2 {m}
  40, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 15.03, 0,                           !- X,Y,Z Vertex 1 {m}
  36, 16.7, 0,                            !- X,Y,Z Vertex 2 {m}
  40, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 3.34, 0,                             !- X,Y,Z Vertex 2 {m}
  4, 3.34, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 1.67, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 1.67, 0,                             !- X,Y,Z Vertex 1 {m}
  4, 3.34, 0,                             !- X,Y,Z Vertex 2 {m}
  8, 3.34, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 1.67, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 1.67, 0,                             !- X,Y,Z Vertex 1 {m}
  8, 3.34, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  12, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 1.67, 0,                            !- X,Y,Z Vertex 1 {m}
  12, 3.34, 0,                            !- X,Y,Z Vertex 2 {m}
  16, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 1.67, 0,                            !- X,Y,Z Vertex 1 {m}
  16, 3.34, 0,                            !- X,Y,Z Vertex 2 {m}
  20, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  20, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 1.67, 0,                            !- X,Y,Z Vertex 1 {m}
  20, 3.34, 0,                            !- X,Y,Z Vertex 2 {m}
  24, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  24, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 1.67, 0,                            !- X,Y,Z Vertex 1 {m}
  24, 3.34, 0,                            !- X,Y,Z Vertex 2 {m}
  28, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  28, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 1.67, 0,                            !- X,Y,Z Vertex 1 {m}
  28, 3.34, 0,                            !- X,Y,Z Vertex 2 {m}
  32, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  32, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 1.67, 0,                            !- X,Y,Z Vertex 1 {m}
  32, 3.34, 0,                            !- X,Y,Z Vertex 2 {m}
  36, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  36, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 1.67, 0,                             !- X,Y,Z Vertex 2 {m}
  8, 1.67, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 1.67, 0,                            !- X,Y,Z Vertex 1 {m}
  36, 3.34, 0,                            !- X,Y,Z Vertex 2 {m}
  40, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.34, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 5.01, 0,                             !- X,Y,Z Vertex 2 {m}
  4, 5.01, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 3.34, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3.34, 0,                             !- X,Y,Z Vertex 1 {m}
  4, 5.01, 0,                             !- X,Y,Z Vertex 2 {m}
  8, 5.01, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 3.34, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 3.34, 0,                             !- X,Y,Z Vertex 1 {m}
  8, 5.01, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  12, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 3.34, 0,                            !- X,Y,Z Vertex 1 {m}
  12, 5.01, 0,                            !- X,Y,Z Vertex 2 {m}
  16, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 3.34, 0,                            !- X,Y,Z Vertex 1 {m}
  16, 5.01, 0,                            !- X,Y,Z Vertex 2 {m}
  20, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  20, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 3.34, 0,                            !- X,Y,Z Vertex 1 {m}
  20, 5.01, 0,                            !- X,Y,Z Vertex 2 {m}
  24, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  24, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 3.34, 0,                            !- X,Y,Z Vertex 1 {m}
  24, 5.01, 0,                            !- X,Y,Z Vertex 2 {m}
  28, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  28, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 3.34, 0,                            !- X,Y,Z Vertex 1 {m}
  28, 5.01, 0,                            !- X,Y,Z Vertex 2 {m}
  32, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  32, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 3.34, 0,                            !- X,Y,Z Vertex 1 {m}
  32, 5.01, 0,                            !- X,Y,Z Vertex 2 {m}
  36, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  36, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 1.67, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 3.34, 0,                            !- X,Y,Z Vertex 1 {m}
  36, 5.01, 0,                            !- X,Y,Z Vertex 2 {m}
  40, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.01, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 6.68, 0,                             !- X,Y,Z Vertex 2 {m}
  4, 6.68, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 5.01, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 5.01, 0,                             !- X,Y,Z Vertex 1 {m}
  4, 6.68, 0,                             !- X,Y,Z Vertex 2 {m}
  8, 6.68, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 5.01, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 5.01, 0,                             !- X,Y,Z Vertex 1 {m}
  8, 6.68, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  12, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 5.01, 0,                            !- X,Y,Z Vertex 1 {m}
  12, 6.68, 0,                            !- X,Y,Z Vertex 2 {m}
  16, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 5.01, 0,                            !- X,Y,Z Vertex 1 {m}
  16, 6.68, 0,                            !- X,Y,Z Vertex 2 {m}
  20, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  20, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5.01, 0,                            !- X,Y,Z Vertex 1 {m}
  20, 6.68, 0,                            !- X,Y,Z Vertex 2 {m}
  24, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  24, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 5.01, 0,                            !- X,Y,Z Vertex 1 {m}
  24, 6.68, 0,                            !- X,Y,Z Vertex 2 {m}
  28, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  28, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 5.01, 0,                            !- X,Y,Z Vertex 1 {m}
  28, 6.68, 0,                            !- X,Y,Z Vertex 2 {m}
  32, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  32, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 5.01, 0,                            !- X,Y,Z Vertex 1 {m}
  32, 6.68, 0,                            !- X,Y,Z Vertex 2 {m}
  36, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  36, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 1.67, 0,                            !- X,Y,Z Vertex 2 {m}
  16, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 5.01, 0,                            !- X,Y,Z Vertex 1 {m}
  36, 6.68, 0,                            !- X,Y,Z Vertex 2 {m}
  40, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.68, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 8.35, 0,                             !- X,Y,Z Vertex 2 {m}
  4, 8.35, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 6.68, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 6.68, 0,                             !- X,Y,Z Vertex 1 {m}
  4, 8.35, 0,                             !- X,Y,Z Vertex 2 {m}
  8, 8.35, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 6.68, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6.68, 0,                             !- X,Y,Z Vertex 1 {m}
  8, 8.35, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  12, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 6.68, 0,                            !- X,Y,Z Vertex 1 {m}
  12, 8.35, 0,                            !- X,Y,Z Vertex 2 {m}
  16, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 6.68, 0,                            !- X,Y,Z Vertex 1 {m}
  16, 8.35, 0,                            !- X,Y,Z Vertex 2 {m}
  20, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  20, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 6.68, 0,                            !- X,Y,Z Vertex 1 {m}
  20, 8.35, 0,                            !- X,Y,Z Vertex 2 {m}
  24, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  24, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 6.68, 0,                            !- X,Y,Z Vertex 1 {m}
  24, 8.35, 0,                            !- X,Y,Z Vertex 2 {m}
  28, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  28, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 6.68, 0,                            !- X,Y,Z Vertex 1 {m}
  28, 8.35, 0,                            !- X,Y,Z Vertex 2 {m}
  32, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  32, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 6.68, 0,                            !- X,Y,Z Vertex 1 {m}
  32, 8.35, 0,                            !- X,Y,Z Vertex 2 {m}
  36, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  36, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  16, 1.67, 0,                            !- X,Y,Z Vertex 2 {m}
  20, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  20, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 6.68, 0,                            !- X,Y,Z Vertex 1 {m}
  36, 8.35, 0,                            !- X,Y,Z Vertex 2 {m}
  40, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.35, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 10.02, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 10.02, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 8.35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.35, 0,                             !- X,Y,Z Vertex 1 {m}
  4, 10.02, 0,                            !- X,Y,Z Vertex 2 {m}
  8, 10.02, 0,                            !- X,Y,Z Vertex 3 {m}
  8, 8.35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 8.35, 0,                             !- X,Y,Z Vertex 1 {m}
  8, 10.02, 0,                            !- X,Y,Z Vertex 2 {m}
  12, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  12, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 8.35, 0,                            !- X,Y,Z Vertex 1 {m}
  12, 10.02, 0,                           !- X,Y,Z Vertex 2 {m}
  16, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  16, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 8.35, 0,                            !- X,Y,Z Vertex 1 {m}
  16, 10.02, 0,                           !- X,Y,Z Vertex 2 {m}
  20, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  20, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 8.35, 0,                            !- X,Y,Z Vertex 1 {m}
  20, 10.02, 0,                           !- X,Y,Z Vertex 2 {m}
  24, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  24, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 8.35, 0,                            !- X,Y,Z Vertex 1 {m}
  24, 10.02, 0,                           !- X,Y,Z Vertex 2 {m}
  28, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  28, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 8.35, 0,                            !- X,Y,Z Vertex 1 {m}
  28, 10.02, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  32, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 8.35, 0,                            !- X,Y,Z Vertex 1 {m}
  32, 10.02, 0,                           !- X,Y,Z Vertex 2 {m}
  36, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  36, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 1.67, 0,                            !- X,Y,Z Vertex 2 {m}
  24, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  24, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8.35, 0,                            !- X,Y,Z Vertex 1 {m}
  36, 10.02, 0,                           !- X,Y,Z Vertex 2 {m}
  40, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.02, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 11.69, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 11.69, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 10.02, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 10.02, 0,                            !- X,Y,Z Vertex 1 {m}
  4, 11.69, 0,                            !- X,Y,Z Vertex 2 {m}
  8, 11.69, 0,                            !- X,Y,Z Vertex 3 {m}
  8, 10.02, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 10.02, 0,                            !- X,Y,Z Vertex 1 {m}
  8, 11.69, 0,                            !- X,Y,Z Vertex 2 {m}
  12, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  12, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 10.02, 0,                           !- X,Y,Z Vertex 1 {m}
  12, 11.69, 0,                           !- X,Y,Z Vertex 2 {m}
  16, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  16, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10.02, 0,                           !- X,Y,Z Vertex 1 {m}
  16, 11.69, 0,                           !- X,Y,Z Vertex 2 {m}
  20, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  20, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10.02, 0,                           !- X,Y,Z Vertex 1 {m}
  20, 11.69, 0,                           !- X,Y,Z Vertex 2 {m}
  24, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  24, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 10.02, 0,                           !- X,Y,Z Vertex 1 {m}
  24, 11.69, 0,                           !- X,Y,Z Vertex 2 {m}
  28, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  28, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 10.02, 0,                           !- X,Y,Z Vertex 1 {m}
  28, 11.69, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  32, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 10.02, 0,                           !- X,Y,Z Vertex 1 {m}
  32, 11.69, 0,                           !- X,Y,Z Vertex 2 {m}
  36, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  36, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 1.67, 0,                            !- X,Y,Z Vertex 2 {m}
  28, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  28, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 10.02, 0,                           !- X,Y,Z Vertex 1 {m}
  36, 11.69, 0,                           !- X,Y,Z Vertex 2 {m}
  40, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.69, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 13.36, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 13.36, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 11.69, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 11.69, 0,                            !- X,Y,Z Vertex 1 {m}
  4, 13.36, 0,                            !- X,Y,Z Vertex 2 {m}
  8, 13.36, 0,                            !- X,Y,Z Vertex 3 {m}
  8, 11.69, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 11.69, 0,                            !- X,Y,Z Vertex 1 {m}
  8, 13.36, 0,                            !- X,Y,Z Vertex 2 {m}
  12, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  12, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 11.69, 0,                           !- X,Y,Z Vertex 1 {m}
  12, 13.36, 0,                           !- X,Y,Z Vertex 2 {m}
  16, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  16, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 11.69, 0,                           !- X,Y,Z Vertex 1 {m}
  16, 13.36, 0,                           !- X,Y,Z Vertex 2 {m}
  20, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  20, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 11.69, 0,                           !- X,Y,Z Vertex 1 {m}
  20, 13.36, 0,                           !- X,Y,Z Vertex 2 {m}
  24, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  24, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 11.69, 0,                           !- X,Y,Z Vertex 1 {m}
  24, 13.36, 0,                           !- X,Y,Z Vertex 2 {m}
  28, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  28, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 11.69, 0,                           !- X,Y,Z Vertex 1 {m}
  28, 13.36, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  32, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 11.69, 0,                           !- X,Y,Z Vertex 1 {m}
  32, 13.36, 0,                           !- X,Y,Z Vertex 2 {m}
  36, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  36, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  28, 1.67, 0,                            !- X,Y,Z Vertex 2 {m}
  32, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  32, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 11.69, 0,                           !- X,Y,Z Vertex 1 {m}
  36, 13.36, 0,                           !- X,Y,Z Vertex 2 {m}
  40, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.36, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 15.03, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 15.03, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 13.36, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 13.36, 0,                            !- X,Y,Z Vertex 1 {m}
  4, 15.03, 0,                            !- X,Y,Z Vertex 2 {m}
  8, 15.03, 0,                            !- X,Y,Z Vertex 3 {m}
  8, 13.36, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 13.36, 0,                            !- X,Y,Z Vertex 1 {m}
  8, 15.03, 0,                            !- X,Y,Z Vertex 2 {m}
  12, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  12, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 13.36, 0,                           !- X,Y,Z Vertex 1 {m}
  12, 15.03, 0,                           !- X,Y,Z Vertex 2 {m}
  16, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  16, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 13.36, 0,                           !- X,Y,Z Vertex 1 {m}
  16, 15.03, 0,                           !- X,Y,Z Vertex 2 {m}
  20, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  20, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 13.36, 0,                           !- X,Y,Z Vertex 1 {m}
  20, 15.03, 0,                           !- X,Y,Z Vertex 2 {m}
  24, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  24, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 13.36, 0,                           !- X,Y,Z Vertex 1 {m}
  24, 15.03, 0,                           !- X,Y,Z Vertex 2 {m}
  28, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  28, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 13.36, 0,                           !- X,Y,Z Vertex 1 {m}
  28, 15.03, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  32, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 13.36, 0,                           !- X,Y,Z Vertex 1 {m}
  32, 15.03, 0,                           !- X,Y,Z Vertex 2 {m}
  36, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  36, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  32, 1.67, 0,                            !- X,Y,Z Vertex 2 {m}
  36, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  36, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 13.36, 0,                           !- X,Y,Z Vertex 1 {m}
  36, 15.03, 0,                           !- X,Y,Z Vertex 2 {m}
  40, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.03, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 16.7, 0,                             !- X,Y,Z Vertex 2 {m}
  4, 16.7, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 15.03, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 15.03, 0,                            !- X,Y,Z Vertex 1 {m}
  4, 16.7, 0,                             !- X,Y,Z Vertex 2 {m}
  8, 16.7, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 15.03, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 15.03, 0,                            !- X,Y,Z Vertex 1 {m}
  8, 16.7, 0,                             !- X,Y,Z Vertex 2 {m}
  12, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  12, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 15.03, 0,                           !- X,Y,Z Vertex 1 {m}
  12, 16.7, 0,                            !- X,Y,Z Vertex 2 {m}
  16, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 15.03, 0,                           !- X,Y,Z Vertex 1 {m}
  16, 16.7, 0,                            !- X,Y,Z Vertex 2 {m}
  20, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  20, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 15.03, 0,                           !- X,Y,Z Vertex 1 {m}
  20, 16.7, 0,                            !- X,Y,Z Vertex 2 {m}
  24, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  24, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 15.03, 0,                           !- X,Y,Z Vertex 1 {m}
  24, 16.7, 0,                            !- X,Y,Z Vertex 2 {m}
  28, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  28, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 15.03, 0,                           !- X,Y,Z Vertex 1 {m}
  28, 16.7, 0,                            !- X,Y,Z Vertex 2 {m}
  32, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  32, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  Floor Construction,                     !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 15.03, 0,                           !- X,Y,Z Vertex 1 {m}
  32, 16.7, 0,                            !- X,Y,Z Vertex 2 {m}
  36, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  36, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  0, 1.67, 6.5,                           !- X,Y,Z Vertex 2 {m}
  0, 1.67, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.05, 6.45,                          !- X,Y,Z Vertex 1 {m}
  0, 1.62, 6.45,                          !- X,Y,Z Vertex 2 {m}
  0, 1.62, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 0.05, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_0 1,                             !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_0 1,                     !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_0 1,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 2,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.95, 0, 6.45,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 6.45,                          !- X,Y,Z Vertex 2 {m}
  0.05, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  3.95, 0, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_1,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67, 6.5,                           !- X,Y,Z Vertex 1 {m}
  0, 3.34, 6.5,                           !- X,Y,Z Vertex 2 {m}
  0, 3.34, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.67, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_1,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_1,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 83,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.72, 6.45,                          !- X,Y,Z Vertex 1 {m}
  0, 3.29, 6.45,                          !- X,Y,Z Vertex 2 {m}
  0, 3.29, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 1.72, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_10,                              !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.7, 6.5,                           !- X,Y,Z Vertex 1 {m}
  4, 16.7, 6.5,                           !- X,Y,Z Vertex 2 {m}
  4, 16.7, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 16.7, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_10,                      !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_10,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 180,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 16.7, 6.45,                       !- X,Y,Z Vertex 1 {m}
  3.95, 16.7, 6.45,                       !- X,Y,Z Vertex 2 {m}
  3.95, 16.7, 0.05,                       !- X,Y,Z Vertex 3 {m}
  0.05, 16.7, 0.05;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_2,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.34, 6.5,                           !- X,Y,Z Vertex 1 {m}
  0, 5.01, 6.5,                           !- X,Y,Z Vertex 2 {m}
  0, 5.01, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.34, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_2,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_2,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 95,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.39, 6.45,                          !- X,Y,Z Vertex 1 {m}
  0, 4.96, 6.45,                          !- X,Y,Z Vertex 2 {m}
  0, 4.96, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 3.39, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_3,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.01, 6.5,                           !- X,Y,Z Vertex 1 {m}
  0, 6.68, 6.5,                           !- X,Y,Z Vertex 2 {m}
  0, 6.68, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.01, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_3,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_3,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 107,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.06, 6.45,                          !- X,Y,Z Vertex 1 {m}
  0, 6.63, 6.45,                          !- X,Y,Z Vertex 2 {m}
  0, 6.63, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 5.06, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_4,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.68, 6.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.35, 6.5,                           !- X,Y,Z Vertex 2 {m}
  0, 8.35, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.68, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_4,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_4,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 119,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.73, 6.45,                          !- X,Y,Z Vertex 1 {m}
  0, 8.3, 6.45,                           !- X,Y,Z Vertex 2 {m}
  0, 8.3, 0.05,                           !- X,Y,Z Vertex 3 {m}
  0, 6.73, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_5,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.35, 6.5,                           !- X,Y,Z Vertex 1 {m}
  0, 10.02, 6.5,                          !- X,Y,Z Vertex 2 {m}
  0, 10.02, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.35, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_5,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_5,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 131,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4, 6.45,                           !- X,Y,Z Vertex 1 {m}
  0, 9.97, 6.45,                          !- X,Y,Z Vertex 2 {m}
  0, 9.97, 0.05,                          !- X,Y,Z Vertex 3 {m}
  0, 8.4, 0.05;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_6,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.02, 6.5,                          !- X,Y,Z Vertex 1 {m}
  0, 11.69, 6.5,                          !- X,Y,Z Vertex 2 {m}
  0, 11.69, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.02, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_6,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_6,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 143,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.07, 6.45,                         !- X,Y,Z Vertex 1 {m}
  0, 11.64, 6.45,                         !- X,Y,Z Vertex 2 {m}
  0, 11.64, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 10.07, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_7,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.69, 6.5,                          !- X,Y,Z Vertex 1 {m}
  0, 13.36, 6.5,                          !- X,Y,Z Vertex 2 {m}
  0, 13.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.69, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_7,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_7,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 155,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.74, 6.45,                         !- X,Y,Z Vertex 1 {m}
  0, 13.31, 6.45,                         !- X,Y,Z Vertex 2 {m}
  0, 13.31, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 11.74, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_8,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.36, 6.5,                          !- X,Y,Z Vertex 1 {m}
  0, 15.03, 6.5,                          !- X,Y,Z Vertex 2 {m}
  0, 15.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 13.36, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_8,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_8,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 167,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.41, 6.45,                         !- X,Y,Z Vertex 1 {m}
  0, 14.98, 6.45,                         !- X,Y,Z Vertex 2 {m}
  0, 14.98, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 13.41, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_0_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.03, 6.5,                          !- X,Y,Z Vertex 1 {m}
  0, 16.7, 6.5,                           !- X,Y,Z Vertex 2 {m}
  0, 16.7, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 15.03, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__0_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_0_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 179,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.08, 6.45,                         !- X,Y,Z Vertex 1 {m}
  0, 16.65, 6.45,                         !- X,Y,Z Vertex 2 {m}
  0, 16.65, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, 15.08, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_1_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 6.5,                              !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__1_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_1_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 10,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95, 0, 6.45,                          !- X,Y,Z Vertex 1 {m}
  4.05, 0, 6.45,                          !- X,Y,Z Vertex 2 {m}
  4.05, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  7.95, 0, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_1_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 16.7, 6.5,                           !- X,Y,Z Vertex 1 {m}
  8, 16.7, 6.5,                           !- X,Y,Z Vertex 2 {m}
  8, 16.7, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 16.7, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__1_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_1_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 188,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05, 16.7, 6.45,                       !- X,Y,Z Vertex 1 {m}
  7.95, 16.7, 6.45,                       !- X,Y,Z Vertex 2 {m}
  7.95, 16.7, 0.05,                       !- X,Y,Z Vertex 3 {m}
  4.05, 16.7, 0.05;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_2_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  8, 0, 6.5,                              !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__2_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_2_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 18,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  8.05, 0, 6.45,                          !- X,Y,Z Vertex 2 {m}
  8.05, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  11.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_2_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 16.7, 6.5,                           !- X,Y,Z Vertex 1 {m}
  12, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  12, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  8, 16.7, 0;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__2_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_2_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 196,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.05, 16.7, 6.45,                       !- X,Y,Z Vertex 1 {m}
  11.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  11.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  8.05, 16.7, 0.05;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_3_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__3_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_3_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 26,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  12.05, 0, 6.45,                         !- X,Y,Z Vertex 2 {m}
  12.05, 0, 0.05,                         !- X,Y,Z Vertex 3 {m}
  15.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_3_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  16, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  16, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  12, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__3_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_3_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 204,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.05, 16.7, 6.45,                      !- X,Y,Z Vertex 1 {m}
  15.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  15.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  12.05, 16.7, 0.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_4_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  16, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__4_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_4_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 34,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  16.05, 0, 6.45,                         !- X,Y,Z Vertex 2 {m}
  16.05, 0, 0.05,                         !- X,Y,Z Vertex 3 {m}
  19.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_4_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  20, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  20, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__4_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_4_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 212,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.05, 16.7, 6.45,                      !- X,Y,Z Vertex 1 {m}
  19.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  19.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  16.05, 16.7, 0.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_5_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  20, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__5_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_5_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 42,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  20.05, 0, 6.45,                         !- X,Y,Z Vertex 2 {m}
  20.05, 0, 0.05,                         !- X,Y,Z Vertex 3 {m}
  23.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_5_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  24, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  24, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  20, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__5_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_5_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 220,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.05, 16.7, 6.45,                      !- X,Y,Z Vertex 1 {m}
  23.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  23.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  20.05, 16.7, 0.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_6_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  24, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__6_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_6_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 50,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  24.05, 0, 6.45,                         !- X,Y,Z Vertex 2 {m}
  24.05, 0, 0.05,                         !- X,Y,Z Vertex 3 {m}
  27.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_6_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  28, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  28, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  24, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__6_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_6_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 228,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.05, 16.7, 6.45,                      !- X,Y,Z Vertex 1 {m}
  27.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  27.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  24.05, 16.7, 0.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_7_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  28, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__7_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_7_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 58,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  28.05, 0, 6.45,                         !- X,Y,Z Vertex 2 {m}
  28.05, 0, 0.05,                         !- X,Y,Z Vertex 3 {m}
  31.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_7_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  32, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  32, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  28, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__7_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_7_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 236,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.05, 16.7, 6.45,                      !- X,Y,Z Vertex 1 {m}
  31.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  31.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  28.05, 16.7, 0.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_8_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  32, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  32, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__8_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_8_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 66,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  32.05, 0, 6.45,                         !- X,Y,Z Vertex 2 {m}
  32.05, 0, 0.05,                         !- X,Y,Z Vertex 3 {m}
  35.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_8_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  36, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  36, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  32, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__8_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_8_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 244,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.05, 16.7, 6.45,                      !- X,Y,Z Vertex 1 {m}
  35.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  35.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  32.05, 16.7, 0.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_0,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 1.67, 6.5,                          !- X,Y,Z Vertex 1 {m}
  40, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  40, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 1.67, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_0,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_0,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 74,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 1.62, 6.45,                         !- X,Y,Z Vertex 1 {m}
  40, 0.05, 6.45,                         !- X,Y,Z Vertex 2 {m}
  40, 0.05, 0.05,                         !- X,Y,Z Vertex 3 {m}
  40, 1.62, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_0 1,                             !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  36, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  40, 0, 0;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_0 1,                     !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_0 1,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 75,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.95, 0, 6.45,                         !- X,Y,Z Vertex 1 {m}
  36.05, 0, 6.45,                         !- X,Y,Z Vertex 2 {m}
  36.05, 0, 0.05,                         !- X,Y,Z Vertex 3 {m}
  39.95, 0, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_1,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 3.34, 6.5,                          !- X,Y,Z Vertex 1 {m}
  40, 1.67, 6.5,                          !- X,Y,Z Vertex 2 {m}
  40, 1.67, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 3.34, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_1,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_1,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 93,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 3.29, 6.45,                         !- X,Y,Z Vertex 1 {m}
  40, 1.72, 6.45,                         !- X,Y,Z Vertex 2 {m}
  40, 1.72, 0.05,                         !- X,Y,Z Vertex 3 {m}
  40, 3.29, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_10,                              !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  40, 15.03, 6.5,                         !- X,Y,Z Vertex 2 {m}
  40, 15.03, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_10,                      !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_10,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 253,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 16.65, 6.45,                        !- X,Y,Z Vertex 1 {m}
  40, 15.08, 6.45,                        !- X,Y,Z Vertex 2 {m}
  40, 15.08, 0.05,                        !- X,Y,Z Vertex 3 {m}
  40, 16.65, 0.05;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_2,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 5.01, 6.5,                          !- X,Y,Z Vertex 1 {m}
  40, 3.34, 6.5,                          !- X,Y,Z Vertex 2 {m}
  40, 3.34, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 5.01, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_2,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_2,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 105,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 4.96, 6.45,                         !- X,Y,Z Vertex 1 {m}
  40, 3.39, 6.45,                         !- X,Y,Z Vertex 2 {m}
  40, 3.39, 0.05,                         !- X,Y,Z Vertex 3 {m}
  40, 4.96, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_3,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 6.68, 6.5,                          !- X,Y,Z Vertex 1 {m}
  40, 5.01, 6.5,                          !- X,Y,Z Vertex 2 {m}
  40, 5.01, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 6.68, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_3,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_3,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 117,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 6.63, 6.45,                         !- X,Y,Z Vertex 1 {m}
  40, 5.06, 6.45,                         !- X,Y,Z Vertex 2 {m}
  40, 5.06, 0.05,                         !- X,Y,Z Vertex 3 {m}
  40, 6.63, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_4,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 8.35, 6.5,                          !- X,Y,Z Vertex 1 {m}
  40, 6.68, 6.5,                          !- X,Y,Z Vertex 2 {m}
  40, 6.68, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 8.35, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_4,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_4,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 129,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 8.3, 6.45,                          !- X,Y,Z Vertex 1 {m}
  40, 6.73, 6.45,                         !- X,Y,Z Vertex 2 {m}
  40, 6.73, 0.05,                         !- X,Y,Z Vertex 3 {m}
  40, 8.3, 0.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_5,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 10.02, 6.5,                         !- X,Y,Z Vertex 1 {m}
  40, 8.35, 6.5,                          !- X,Y,Z Vertex 2 {m}
  40, 8.35, 0,                            !- X,Y,Z Vertex 3 {m}
  40, 10.02, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_5,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_5,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 141,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 9.97, 6.45,                         !- X,Y,Z Vertex 1 {m}
  40, 8.4, 6.45,                          !- X,Y,Z Vertex 2 {m}
  40, 8.4, 0.05,                          !- X,Y,Z Vertex 3 {m}
  40, 9.97, 0.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_6,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 11.69, 6.5,                         !- X,Y,Z Vertex 1 {m}
  40, 10.02, 6.5,                         !- X,Y,Z Vertex 2 {m}
  40, 10.02, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 11.69, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_6,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_6,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 153,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 11.64, 6.45,                        !- X,Y,Z Vertex 1 {m}
  40, 10.07, 6.45,                        !- X,Y,Z Vertex 2 {m}
  40, 10.07, 0.05,                        !- X,Y,Z Vertex 3 {m}
  40, 11.64, 0.05;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_7,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 13.36, 6.5,                         !- X,Y,Z Vertex 1 {m}
  40, 11.69, 6.5,                         !- X,Y,Z Vertex 2 {m}
  40, 11.69, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 13.36, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_7,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_7,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 165,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 13.31, 6.45,                        !- X,Y,Z Vertex 1 {m}
  40, 11.74, 6.45,                        !- X,Y,Z Vertex 2 {m}
  40, 11.74, 0.05,                        !- X,Y,Z Vertex 3 {m}
  40, 13.31, 0.05;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_8,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 15.03, 6.5,                         !- X,Y,Z Vertex 1 {m}
  40, 13.36, 6.5,                         !- X,Y,Z Vertex 2 {m}
  40, 13.36, 0,                           !- X,Y,Z Vertex 3 {m}
  40, 15.03, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_8,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_8,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 177,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40, 14.98, 6.45,                        !- X,Y,Z Vertex 1 {m}
  40, 13.41, 6.45,                        !- X,Y,Z Vertex 2 {m}
  40, 13.41, 0.05,                        !- X,Y,Z Vertex 3 {m}
  40, 14.98, 0.05;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall_9_9,                               !- Name
  Wall,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Main,                   !- Zone Name
  Greenhouse Space Main,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  40, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  40, 16.7, 0,                            !- X,Y,Z Vertex 3 {m}
  36, 16.7, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window_Wall__9_9,                       !- Name
  Window,                                 !- Surface Type
  Window Construction Main,               !- Construction Name
  Wall_9_9,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 252,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.05, 16.7, 6.45,                      !- X,Y,Z Vertex 1 {m}
  39.95, 16.7, 6.45,                      !- X,Y,Z Vertex 2 {m}
  39.95, 16.7, 0.05,                      !- X,Y,Z Vertex 3 {m}
  36.05, 16.7, 0.05;                      !- X,Y,Z Vertex 4 {m}

Zone,
  Greenhouse Zone Roof,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  269.889518857885,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Greenhouse Space Roof,                  !- Name
  Greenhouse Zone Roof,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Greenhouse Type Roof;                   !- Space Type

SpaceList,
  Greenhouse Type Roof,                   !- Name
  Greenhouse Space Roof;                  !- Space Name 1

BuildingSurface:Detailed,
  left_side_0_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  0.666666666666667, 0, 6.5,              !- X,Y,Z Vertex 2 {m}
  0.666666666666667, 0, 6.76935081722344, !- X,Y,Z Vertex 3 {m}
  0, 0, 6.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 4,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0463591927283394, 0, 6.50625,         !- X,Y,Z Vertex 1 {m}
  0.620307473938327, 0, 6.50625,          !- X,Y,Z Vertex 2 {m}
  0.620307473938327, 0, 6.74437048755264, !- X,Y,Z Vertex 3 {m}
  0.0463591927283394, 0, 6.5124803296708; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_0_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666666666666667, 0, 6.5,              !- X,Y,Z Vertex 1 {m}
  1.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  1.33333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  0.666666666666667, 0, 6.76935081722344; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 5,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.713025859395006, 0, 6.50625,          !- X,Y,Z Vertex 1 {m}
  1.28697414060499, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  1.28697414060499, 0, 7.01372130477608,  !- X,Y,Z Vertex 3 {m}
  0.713025859395006, 0, 6.78183114689423; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_0_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  2, 0, 6.5,                              !- X,Y,Z Vertex 2 {m}
  2, 0, 7.30805245167031,                 !- X,Y,Z Vertex 3 {m}
  1.33333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 6,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37969252606167, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  1.95364080727166, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  1.95364080727166, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  1.37969252606167, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_0_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  2.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  2.66666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  2, 0, 7.30805245167031;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 7,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04635919272834, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  2.62030747393833, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  2.62030747393833, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  2.04635919272834, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_0_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  3.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  3.33333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  2.66666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 8,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71302585939501, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  3.28697414060499, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  3.28697414060499, 0, 6.78183114689423,  !- X,Y,Z Vertex 3 {m}
  2.71302585939501, 0, 7.01372130477608;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_0_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  4, 0, 6.5,                              !- X,Y,Z Vertex 2 {m}
  4, 0, 6.5,                              !- X,Y,Z Vertex 3 {m}
  3.33333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_0_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_0_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 9,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37969252606167, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  3.95364080727166, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  3.95364080727166, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  3.37969252606167, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  4.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  4.66666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  4, 0, 6.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 12,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04635919272834, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  4.62030747393833, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  4.62030747393833, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  4.04635919272834, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  5.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  5.33333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  4.66666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 13,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.71302585939501, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  5.28697414060499, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  5.28697414060499, 0, 7.01372130477608,  !- X,Y,Z Vertex 3 {m}
  4.71302585939501, 0, 6.78183114689423;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  6, 0, 6.5,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 7.30805245167031,                 !- X,Y,Z Vertex 3 {m}
  5.33333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 14,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.37969252606167, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  5.95364080727166, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  5.95364080727166, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  5.37969252606167, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  6.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  6.66666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  6, 0, 7.30805245167031;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 15,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04635919272834, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  6.62030747393833, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  6.62030747393833, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  6.04635919272834, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  7.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  7.33333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  6.66666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 16,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.71302585939501, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  7.28697414060499, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  7.28697414060499, 0, 6.78183114689423,  !- X,Y,Z Vertex 3 {m}
  6.71302585939501, 0, 7.01372130477608;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_1_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  8, 0, 6.5,                              !- X,Y,Z Vertex 2 {m}
  8, 0, 6.5,                              !- X,Y,Z Vertex 3 {m}
  7.33333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_1_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_1_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 17,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.37969252606167, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  7.95364080727166, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  7.95364080727166, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  7.37969252606167, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 6.5,                              !- X,Y,Z Vertex 1 {m}
  8.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  8.66666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  8, 0, 6.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 20,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04635919272834, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  8.62030747393833, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  8.62030747393833, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  8.04635919272834, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  9.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  9.33333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  8.66666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 21,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.71302585939501, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  9.28697414060499, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  9.28697414060499, 0, 7.01372130477608,  !- X,Y,Z Vertex 3 {m}
  8.71302585939501, 0, 6.78183114689423;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  10, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  10, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  9.33333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 22,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37969252606167, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  9.95364080727166, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  9.95364080727166, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  9.37969252606167, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  10.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  10.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  10, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 23,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  10.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  10.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  10.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  11.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  11.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  10.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 24,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  11.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  11.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  10.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_2_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  12, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  11.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_2_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_2_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 25,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  11.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  11.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  11.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  12.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  12.6666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  12, 0, 6.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 28,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  12.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  12.6203074739383, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  12.0463591927283, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  13.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  13.3333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  12.6666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 29,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  13.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  13.286974140605, 0, 7.01372130477608,   !- X,Y,Z Vertex 3 {m}
  12.713025859395, 0, 6.78183114689423;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  14, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  14, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  13.3333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 30,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  13.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  13.9536408072717, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  13.3796925260617, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  14.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  14.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  14, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 31,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  14.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  14.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  14.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  15.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  15.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  14.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 32,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  15.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  15.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  14.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_3_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  16, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  16, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  15.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_3_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_3_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 33,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  15.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  15.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  15.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  16.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  16.6666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  16, 0, 6.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 36,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  16.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  16.6203074739383, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  16.0463591927283, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  17.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  17.3333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  16.6666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 37,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  17.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  17.286974140605, 0, 7.01372130477608,   !- X,Y,Z Vertex 3 {m}
  16.713025859395, 0, 6.78183114689423;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  18, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  17.3333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 38,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  17.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  17.9536408072717, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  17.3796925260617, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  18.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  18.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  18, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 39,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  18.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  18.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  18.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  19.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  19.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  18.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 40,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  19.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  19.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  18.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_4_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  20, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  20, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  19.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_4_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_4_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 41,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  19.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  19.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  19.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  20.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  20.6666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  20, 0, 6.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 44,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  20.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  20.6203074739383, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  20.0463591927283, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  21.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  21.3333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  20.6666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 45,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  21.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  21.286974140605, 0, 7.01372130477608,   !- X,Y,Z Vertex 3 {m}
  20.713025859395, 0, 6.78183114689423;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  22, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  22, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  21.3333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 46,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  21.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  21.9536408072717, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  21.3796925260617, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  22.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  22.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  22, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 47,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  22.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  22.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  22.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  23.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  23.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  22.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 48,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  23.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  23.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  22.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_5_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  24, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  24, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  23.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_5_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_5_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 49,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  23.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  23.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  23.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  24.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  24.6666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  24, 0, 6.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 52,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  24.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  24.6203074739383, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  24.0463591927283, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  25.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  25.3333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  24.6666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 53,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  25.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  25.286974140605, 0, 7.01372130477608,   !- X,Y,Z Vertex 3 {m}
  24.713025859395, 0, 6.78183114689423;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  26, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  26, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  25.3333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 54,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  25.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  25.9536408072717, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  25.3796925260617, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  26.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  26.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  26, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 55,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  26.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  26.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  26.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  27.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  27.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  26.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 56,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  27.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  27.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  26.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_6_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  28, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  28, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  27.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_6_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_6_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 57,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  27.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  27.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  27.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  28.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  28.6666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  28, 0, 6.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 60,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  28.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  28.6203074739383, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  28.0463591927283, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  29.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  29.3333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  28.6666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 61,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  29.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  29.286974140605, 0, 7.01372130477608,   !- X,Y,Z Vertex 3 {m}
  28.713025859395, 0, 6.78183114689423;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  30, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  29.3333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 62,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  29.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  29.9536408072717, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  29.3796925260617, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  30.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  30.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  30, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 63,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  30.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  30.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  30.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  31.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  31.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  30.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 64,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  31.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  31.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  30.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_7_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  32, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  32, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  31.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_7_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_7_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 65,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  31.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  31.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  31.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_8_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  32.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  32.6666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  32, 0, 6.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_8_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_8_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 68,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  32.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  32.6203074739383, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  32.0463591927283, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_8_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  33.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  33.3333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  32.6666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_8_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_8_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 69,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  33.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  33.286974140605, 0, 7.01372130477608,   !- X,Y,Z Vertex 3 {m}
  32.713025859395, 0, 6.78183114689423;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_8_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  34, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  34, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  33.3333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_8_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_8_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 70,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  33.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  33.9536408072717, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  33.3796925260617, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_8_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  34.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  34.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  34, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_8_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_8_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 71,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  34.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  34.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  34.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_8_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  35.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  35.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  34.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_8_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_8_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 72,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  35.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  35.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  34.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_8_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  36, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  36, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  35.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_8_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_8_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 73,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  35.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  35.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  35.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_9_0,                          !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  36.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  36.6666666666667, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  36, 0, 6.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_9_0,                   !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_9_0,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 77,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  36.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  36.6203074739383, 0, 6.74437048755264,  !- X,Y,Z Vertex 3 {m}
  36.0463591927283, 0, 6.5124803296708;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_9_0 1,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  37.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  37.3333333333333, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  36.6666666666667, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_9_0 1,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_9_0 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 78,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  37.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  37.286974140605, 0, 7.01372130477608,   !- X,Y,Z Vertex 3 {m}
  36.713025859395, 0, 6.78183114689423;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_9_0 2,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  38, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  38, 0, 7.30805245167031,                !- X,Y,Z Vertex 3 {m}
  37.3333333333333, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_9_0 2,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_9_0 2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 79,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  37.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  37.9536408072717, 0, 7.28307212199952,  !- X,Y,Z Vertex 3 {m}
  37.3796925260617, 0, 7.05118196411767;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_9_0 3,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 6.5,                             !- X,Y,Z Vertex 1 {m}
  38.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  38.6666666666667, 0, 7.03870163444688,  !- X,Y,Z Vertex 3 {m}
  38, 0, 7.30805245167031;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_9_0 3,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_9_0 3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 80,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0463591927283, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  38.6203074739383, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  38.6203074739383, 0, 7.05118196411767,  !- X,Y,Z Vertex 3 {m}
  38.0463591927283, 0, 7.28307212199952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_9_0 4,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6666666666667, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  39.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 2 {m}
  39.3333333333333, 0, 6.76935081722344,  !- X,Y,Z Vertex 3 {m}
  38.6666666666667, 0, 7.03870163444688;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_9_0 4,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_9_0 4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 81,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.713025859395, 0, 6.50625,            !- X,Y,Z Vertex 1 {m}
  39.286974140605, 0, 6.50625,            !- X,Y,Z Vertex 2 {m}
  39.286974140605, 0, 6.78183114689423,   !- X,Y,Z Vertex 3 {m}
  38.713025859395, 0, 7.01372130477608;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  left_side_9_0 5,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.3333333333333, 0, 6.5,               !- X,Y,Z Vertex 1 {m}
  40, 0, 6.5,                             !- X,Y,Z Vertex 2 {m}
  40, 0, 6.5,                             !- X,Y,Z Vertex 3 {m}
  39.3333333333333, 0, 6.76935081722344;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Left_side_window_9_0 5,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  left_side_9_0 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 82,   !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.3796925260617, 0, 6.50625,           !- X,Y,Z Vertex 1 {m}
  39.9536408072717, 0, 6.50625,           !- X,Y,Z Vertex 2 {m}
  39.9536408072717, 0, 6.5124803296708,   !- X,Y,Z Vertex 3 {m}
  39.3796925260617, 0, 6.74437048755264;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.666666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  1.33333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  1.33333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  0.666666666666667, 16.7, 6.5;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 183,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.713025859395006, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  1.28697414060499, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  1.28697414060499, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  0.713025859395006, 16.7, 6.50625;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  2, 16.7, 7.30805245167031,              !- X,Y,Z Vertex 2 {m}
  2, 16.7, 6.5,                           !- X,Y,Z Vertex 3 {m}
  1.33333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 184,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.37969252606167, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  1.95364080727166, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  1.95364080727166, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  1.37969252606167, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 16.7, 7.30805245167031,              !- X,Y,Z Vertex 1 {m}
  2.66666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  2.66666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  2, 16.7, 6.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 185,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04635919272834, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  2.62030747393833, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  2.62030747393833, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  2.04635919272834, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  3.33333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  3.33333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  2.66666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 186,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71302585939501, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  3.28697414060499, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  3.28697414060499, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  2.71302585939501, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  4, 16.7, 6.5,                           !- X,Y,Z Vertex 2 {m}
  4, 16.7, 6.5,                           !- X,Y,Z Vertex 3 {m}
  3.33333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 187,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.37969252606167, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  3.95364080727166, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  3.95364080727166, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  3.37969252606167, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_0_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.7, 6.5,                           !- X,Y,Z Vertex 1 {m}
  0.666666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  0.666666666666667, 16.7, 6.5,           !- X,Y,Z Vertex 3 {m}
  0, 16.7, 6.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_0_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_0_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 182,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0463591927283394, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  0.620307473938327, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  0.620307473938327, 16.7, 6.50625,       !- X,Y,Z Vertex 3 {m}
  0.0463591927283394, 16.7, 6.50625;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.66666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  5.33333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  5.33333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  4.66666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 191,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.71302585939501, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  5.28697414060499, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  5.28697414060499, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  4.71302585939501, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  6, 16.7, 7.30805245167031,              !- X,Y,Z Vertex 2 {m}
  6, 16.7, 6.5,                           !- X,Y,Z Vertex 3 {m}
  5.33333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 192,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.37969252606167, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  5.95364080727166, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  5.95364080727166, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  5.37969252606167, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 16.7, 7.30805245167031,              !- X,Y,Z Vertex 1 {m}
  6.66666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  6.66666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  6, 16.7, 6.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 193,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.04635919272834, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  6.62030747393833, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  6.62030747393833, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  6.04635919272834, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.66666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  7.33333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  7.33333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  6.66666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 194,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.71302585939501, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  7.28697414060499, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  7.28697414060499, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  6.71302585939501, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.33333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  8, 16.7, 6.5,                           !- X,Y,Z Vertex 2 {m}
  8, 16.7, 6.5,                           !- X,Y,Z Vertex 3 {m}
  7.33333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 195,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.37969252606167, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  7.95364080727166, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  7.95364080727166, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  7.37969252606167, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_1_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 16.7, 6.5,                           !- X,Y,Z Vertex 1 {m}
  4.66666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  4.66666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  4, 16.7, 6.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_1_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_1_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 190,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.04635919272834, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  4.62030747393833, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  4.62030747393833, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  4.04635919272834, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.66666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  9.33333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  9.33333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  8.66666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 199,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.71302585939501, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  9.28697414060499, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  9.28697414060499, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  8.71302585939501, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.33333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  10, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  10, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  9.33333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 200,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37969252606167, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  9.95364080727166, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  9.95364080727166, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  9.37969252606167, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  10.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  10.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  10, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 201,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  10.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  10.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  10.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  11.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  11.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  10.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 202,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  11.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  11.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  10.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  12, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  12, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  11.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 203,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3796925260617, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  11.9536408072717, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  11.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  11.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_2_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 16.7, 6.5,                           !- X,Y,Z Vertex 1 {m}
  8.66666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  8.66666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  8, 16.7, 6.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_2_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_2_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 198,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04635919272834, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  8.62030747393833, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  8.62030747393833, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  8.04635919272834, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  13.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  13.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  12.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 207,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.713025859395, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  13.286974140605, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  13.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  12.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  14, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  14, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  13.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 208,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3796925260617, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  13.9536408072717, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  13.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  13.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  14.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  14.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  14, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 209,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  14.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  14.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  14.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  15.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  15.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  14.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 210,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  15.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  15.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  14.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  16, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  16, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  15.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 211,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3796925260617, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  15.9536408072717, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  15.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  15.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_3_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  12.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  12.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  12, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_3_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_3_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 206,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0463591927283, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  12.6203074739383, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  12.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  12.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  17.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  17.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  16.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 215,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.713025859395, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  17.286974140605, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  17.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  16.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  18, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  18, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  17.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 216,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3796925260617, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  17.9536408072717, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  17.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  17.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  18.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  18.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  18, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 217,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  18.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  18.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  18.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  19.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  19.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  18.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 218,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  19.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  19.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  18.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  20, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  20, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  19.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 219,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3796925260617, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  19.9536408072717, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  19.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  19.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_4_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  16.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  16.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  16, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_4_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_4_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 214,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0463591927283, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  16.6203074739383, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  16.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  16.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  21.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  21.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  20.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 223,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.713025859395, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  21.286974140605, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  21.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  20.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  22, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  22, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  21.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 224,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3796925260617, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  21.9536408072717, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  21.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  21.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  22.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  22.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  22, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 225,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  22.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  22.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  22.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  23.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  23.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  22.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 226,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  23.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  23.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  22.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  24, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  24, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  23.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 227,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.3796925260617, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  23.9536408072717, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  23.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  23.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_5_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  20.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  20.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  20, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_5_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_5_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 222,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0463591927283, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  20.6203074739383, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  20.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  20.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  25.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  25.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  24.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 231,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.713025859395, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  25.286974140605, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  25.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  24.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  26, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  26, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  25.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 232,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.3796925260617, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  25.9536408072717, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  25.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  25.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  26.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  26.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  26, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 233,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  26.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  26.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  26.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  27.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  27.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  26.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 234,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  27.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  27.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  26.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  28, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  28, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  27.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 235,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3796925260617, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  27.9536408072717, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  27.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  27.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_6_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  24.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  24.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  24, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_6_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_6_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 230,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0463591927283, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  24.6203074739383, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  24.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  24.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  29.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  29.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  28.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 239,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.713025859395, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  29.286974140605, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  29.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  28.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  30, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  30, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  29.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 240,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.3796925260617, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  29.9536408072717, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  29.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  29.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  30.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  30.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  30, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 241,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  30.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  30.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  30.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  31.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  31.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  30.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 242,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  31.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  31.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  30.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  32, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  32, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  31.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 243,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3796925260617, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  31.9536408072717, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  31.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  31.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_7_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  28.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  28.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  28, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_7_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_7_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 238,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0463591927283, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  28.6203074739383, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  28.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  28.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_8_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  33.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  33.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  32.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_8_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_8_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 247,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.713025859395, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  33.286974140605, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  33.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  32.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_8_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  34, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  34, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  33.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_8_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_8_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 248,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.3796925260617, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  33.9536408072717, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  33.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  33.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_8_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  34.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  34.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  34, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_8_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_8_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 249,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  34.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  34.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  34.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_8_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  35.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  35.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  34.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_8_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_8_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 250,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  35.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  35.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  34.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_8_14,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  36, 16.7, 6.5,                          !- X,Y,Z Vertex 2 {m}
  36, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  35.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_8_14,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_8_14,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 251,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.3796925260617, 16.7, 6.74437048755264, !- X,Y,Z Vertex 1 {m}
  35.9536408072717, 16.7, 6.5124803296708, !- X,Y,Z Vertex 2 {m}
  35.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  35.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_8_9,                         !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 16.7, 6.5,                          !- X,Y,Z Vertex 1 {m}
  32.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  32.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  32, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_8_9,                  !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_8_9,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 246,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0463591927283, 16.7, 6.5124803296708, !- X,Y,Z Vertex 1 {m}
  32.6203074739383, 16.7, 6.74437048755264, !- X,Y,Z Vertex 2 {m}
  32.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  32.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_9_10,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6666666666667, 16.7, 6.76935081722344, !- X,Y,Z Vertex 1 {m}
  37.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  37.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  36.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_9_10,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_9_10,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 256,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.713025859395, 16.7, 6.78183114689423, !- X,Y,Z Vertex 1 {m}
  37.286974140605, 16.7, 7.01372130477608, !- X,Y,Z Vertex 2 {m}
  37.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  36.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_9_11,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.3333333333333, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  38, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 2 {m}
  38, 16.7, 6.5,                          !- X,Y,Z Vertex 3 {m}
  37.3333333333333, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_9_11,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_9_11,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 257,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.3796925260617, 16.7, 7.05118196411767, !- X,Y,Z Vertex 1 {m}
  37.9536408072717, 16.7, 7.28307212199952, !- X,Y,Z Vertex 2 {m}
  37.9536408072717, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  37.3796925260617, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_9_12,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 16.7, 7.30805245167031,             !- X,Y,Z Vertex 1 {m}
  38.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 2 {m}
  38.6666666666667, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  38, 16.7, 6.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_9_12,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_9_12,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 258,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0463591927283, 16.7, 7.28307212199952, !- X,Y,Z Vertex 1 {m}
  38.6203074739383, 16.7, 7.05118196411767, !- X,Y,Z Vertex 2 {m}
  38.6203074739383, 16.7, 6.50625,        !- X,Y,Z Vertex 3 {m}
  38.0463591927283, 16.7, 6.50625;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_9_13,                        !- Name
  Roof,                                   !- Surface Type
  Wall Construction,                      !- Construction Name
  Greenhouse Zone Roof,                   !- Zone Name
  Greenhouse Space Roof,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.6666666666667, 16.7, 7.03870163444688, !- X,Y,Z Vertex 1 {m}
  39.3333333333333, 16.7, 6.76935081722344, !- X,Y,Z Vertex 2 {m}
  39.3333333333333, 16.7, 6.5,            !- X,Y,Z Vertex 3 {m}
  38.6666666666667, 16.7, 6.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Right_side_window_9_13,                 !- Name
  Window,                                 !- Surface Type
  Window Construction Roof,               !- Construction Name
  Right_side_9_13,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 259,  !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.713025859395, 16.7, 7.01372130477608, !- X,Y,Z Vertex 1 {m}
  39.286974140605, 16.7, 6.78183114689423, !- X,Y,Z Vertex 2 {m}
  39.286974140605, 16.7, 6.50625,         !- X,Y,Z Vertex 3 {m}
  38.713025859395, 16.7, 6.50625;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Right_side_9_14,                        !- Name
  Roof,                                   !- Surface Type
