{
    "Building": {
        "Building 1": {
            "solar_distribution": "FullExteriorWithReflections"
        }
    },
    "BuildingSurface:Detailed": {
        "Right_side_0_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_0_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_0_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_0_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_0_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_0_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_1_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_1_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_1_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_1_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_1_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_1_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_2_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_2_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_2_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_2_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_2_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_2_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_3_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_3_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_3_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_3_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_3_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_3_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_4_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_4_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_4_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_4_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_4_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_4_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_5_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_5_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_5_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_5_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_5_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_5_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_6_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_6_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_6_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_6_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_6_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_6_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_7_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_7_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_7_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_7_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_7_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_7_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_8_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_8_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_8_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_8_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_8_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_8_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_9_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_9_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_9_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_9_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_9_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Right_side_9_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "Surface 1": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 2": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 3": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 4": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 5": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 6": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 7": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 8": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 9": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 10": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 11": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 12": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 13": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 14": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 15": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 16": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 17": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 18": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 19": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 20": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 21": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 22": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 23": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 24": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 25": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 26": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 27": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 28": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 29": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 30": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 31": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 32": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 33": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 34": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 35": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 36": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 37": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 38": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 39": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 40": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 41": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 42": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 43": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 44": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 45": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 46": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 47": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 48": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 49": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 50": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 51": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 52": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 53": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 54": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 55": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 56": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 57": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 58": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 59": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 60": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 61": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 62": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 63": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 64": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 65": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 66": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 67": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 68": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 69": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 70": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 71": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 72": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 73": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 74": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 75": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 76": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 77": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 78": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 79": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 80": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 81": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 82": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 83": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 84": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 85": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 86": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 87": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 88": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 89": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 90": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 91": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 92": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 93": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 94": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 95": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 96": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 97": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 98": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 99": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Surface 100": {
            "construction_name": "Floor Construction",
            "outside_boundary_condition": "Ground",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_6": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_7": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_8": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_0_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_1_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_1_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_2_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_2_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_3_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_3_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_4_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_4_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_5_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_5_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_6_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_6_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_7_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_7_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_8_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_8_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_6": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_7": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_8": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "Wall_9_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Main",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Main"
        },
        "left_side_0_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_0_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_0_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_0_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_0_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_0_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_1_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_1_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_1_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_1_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_1_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_1_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_2_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_2_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 8.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_2_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 9.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_2_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 10,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_2_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 10.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_2_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 11.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_3_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 12,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_3_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 12.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_3_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 13.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_3_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 14,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_3_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 14.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_3_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 15.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_4_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 16,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_4_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 16.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_4_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 17.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_4_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 18,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_4_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 18.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_4_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 19.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_5_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 20,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_5_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 20.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_5_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 21.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_5_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 22,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_5_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 22.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_5_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 23.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_6_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_6_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 24.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_6_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 25.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_6_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 26,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_6_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 26.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_6_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 27.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_7_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 28,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_7_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 28.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_7_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 29.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_7_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 30,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_7_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 30.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_7_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 31.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_8_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 32,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_8_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 32.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_8_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 33.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_8_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 34,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_8_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 34.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_8_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 35.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_9_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 36,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_9_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 36.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_9_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 37.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_9_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 38,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_9_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 38.6666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "left_side_9_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 40,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 39.3333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_6": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_7": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_8": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_15": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_16": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_17": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_18": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_19": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_20": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_21": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_22": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_23": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_24": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_25": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_26": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_27": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_28": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_29": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_30": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_31": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_32": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_33": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_34": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_35": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_36": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 10.02,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_37": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_38": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_39": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_40": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_41": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_42": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 11.69,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_43": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_44": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_45": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_46": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_47": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_48": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 13.36,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_49": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_50": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 0.666666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_51": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 1.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_52": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_53": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 2.66666666666667,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_0_54": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 15.03,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 3.33333333333333,
                    "vertex_y_coordinate": 16.7,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_0": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_0 1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_0 2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_0 3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_0 4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_0 5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_1": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_2": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_3": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_4": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_5": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_6": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 1.67,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_7": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_8": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_9": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_10": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_11": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_12": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 3.34,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_13": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_14": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_15": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 5.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_16": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.30805245167031
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 6,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.30805245167031
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_17": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 7.03870163444688
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 6.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 7.03870163444688
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_18": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 5.01,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 8,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 7.33333333333333,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
        },
        "roof_segment_1_19": {
            "construction_name": "Wall Construction",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Greenhouse Space Roof",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.5
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 6.68,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4.66666666666667,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.76935081722344
                },
                {
                    "vertex_x_coordinate": 4,
                    "vertex_y_coordinate": 8.35,
                    "vertex_z_coordinate": 6.5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Greenhouse Zone Roof"
